# Walmart US distribution centers ranked by likely substation capacity (10–20 MW Megapod screen)

Generated by `scripts/build_ranking.py` from `data/dc_roster.csv` (search-cited roster), the HIFLD Electric Substations layer (public-domain DHS/ORNL vintage mirrored on GitHub; taps, risers and dead-ends removed), the HIFLD retail service-territory layer (utility names), and `data/known_dedicated_subs.csv` (press-confirmed dedicated substations newer than the HIFLD vintage).

**Score** = voltage weight (345 kV+ = 5, 230 = 4, 115/138/161 = 3, 69 = 2, <69 = 1, not stated in HIFLD = 1) × proximity weight (<0.4 km = 3, <0.8 km = 2, <3 km = 1) + 1 if open year ≥ 2022. `NONE` means no HIFLD substation within 3 km. **Because every DC in this run is geocoded to a ZIP or city centroid, the <0.4 km and <0.8 km tiers are not applied: the proximity weight is capped at 1 and the voltage weight is taken from the strongest substation within 3 km of the centroid.** The script applies the full tiers automatically once a row has address-level coordinates (`geocode_precision = address`). The only row scored on the full tiers is Belvidere, IL, where a cited ComEd release confirms a dedicated 138 kV substation on the adjoining parcel.

**Read the geocode precision column before trusting any distance.** The environment could not reach Nominatim or the Census geocoder, so every DC is placed at its ZIP-code centroid (or city centroid when no ZIP was found). That is typically 1–5 km from the actual parcel, so distances are a neighbourhood screen, not a parcel measurement, and `on_parcel_likely` is only TRUE where a cited utility release confirms a dedicated substation.

Roster size: 163 facilities. 143 have a HIFLD substation within 3 km of the geocoded point.

## Top 25 by score

| # | DC | City, ST | Type | Sq ft | Open | Nearest substation | km | Max kV | Strongest sub within 3 km | kV | km | Serving utility (HIFLD retail territory) | Geocode | On parcel | Score |
|--:|----|----------|------|------:|-----:|--------------------|---:|------:|---------------------------|---:|---:|------------------------------------------|---------|-----------|------:|
| 1 | Belvidere Perishable DC | Belvidere, IL | perishable | 1200000 | 2027 | ComEd 138 kV substation serving Walmart Belvidere perishable DC (energized Oct 5 2026) | 0.0 | 138 | (unnamed in HIFLD, id 122296) | 138 | 2.3 | ComEd (Commonwealth Edison) | city_centroid | TRUE | 10 |
| 2 | Sterling Grocery DC | Sterling, IL | grocery | 901000 |  | (unnamed in HIFLD, id 157089) | 0.38 |  | STERLING STEEL | 345 | 1.2 | COMMONWEALTH EDISON CO | city_centroid | UNVERIFIED | 5 |
| 3 | Lebanon Consolidation Center | Lebanon, PA | consolidation | 400000 | 2022 | (unnamed in HIFLD, id 171805) | 0.41 |  | (unnamed in HIFLD, id 123853) | 230 | 1.6 | METROPOLITAN EDISON CO | city_centroid | FALSE | 5 |
| 4 | Monroe Fulfillment Center (former Hayneedle) | Monroe, OH | fulfillment | 992524 | 2017 | (unnamed in HIFLD, id 112836) | 0.42 | 138 | TODHUNTER SUBSTATION | 345 | 1.78 | DUKE ENERGY OHIO INC | zip_centroid | FALSE | 5 |
| 5 | Dallas eCommerce DC | Dallas, TX | ecommerce |  |  | 800/900 NETWORK | 0.8 | 136 | WEST LEVEE | 345 | 1.9 | TRINITY VALLEY ELEC COOP INC; TEXAS-NEW MEXICO POWER CO; ONCOR ELECTRIC DELIVERY COMPANY LLC; FARMERS ELECTRIC COOP, INC - (TX); HILCO ELECTRIC COOPERATIVE, INC. | city_centroid | FALSE | 5 |
| 6 | Fort Worth Fulfillment Center (N Beach St) | Fort Worth, TX | fulfillment | 1000000 | 2016 | ALLIANCE | 1.45 | 345 | ALLIANCE | 345 | 1.45 | TRI-COUNTY ELECTRIC COOP, INC (TX); UNITED ELECTRIC COOP SERVICE INC - (TX); ONCOR ELECTRIC DELIVERY COMPANY LLC; DENTON COUNTY ELEC COOP, INC | zip_centroid | FALSE | 5 |
| 7 | Groveport eCommerce DC | Groveport, OH | ecommerce | 574000 |  | BIXBY | 1.84 | 345 | BIXBY | 345 | 1.84 | OHIO POWER CO; CITY OF COLUMBUS - (OH) | zip_centroid | FALSE | 5 |
| 8 | Edgerton Fulfillment Center (Logistics Park Kansas City) | Edgerton, KS | ecommerce |  |  | WEST GARDNER | 1.94 | 345 | WEST GARDNER | 345 | 1.94 | EVERGY METRO | zip_centroid | FALSE | 5 |
| 9 | Lewisville Fulfillment Center | Lewisville, TX | fulfillment |  |  | JONES STREET | 2.2 | 138 | LEWISVILLE SWITCH | 345 | 2.63 | TRI-COUNTY ELECTRIC COOP, INC (TX); WISE ELECTRIC COOP INC; TEXAS-NEW MEXICO POWER CO; COOKE COUNTY ELEC COOP ASSN; ONCOR ELECTRIC DELIVERY COMPANY LLC; DENTON COUNTY ELEC COOP, INC | city_centroid | FALSE | 5 |
| 10 | Elwood Import DC (operated by Schneider/American Port Services) | Elwood, IL | import | 3400000 |  | ELWOOD | 2.82 | 345 | ELWOOD | 345 | 2.82 | COMMONWEALTH EDISON CO | city_centroid | FALSE | 5 |
| 11 | Glendale Luke Field Building C | Glendale, AZ | other | 1278653 |  | GLENDALE | 0.3 | 230 | GLENDALE | 230 | 0.3 | CITY OF MESA - (AZ); OCOTILLO WATER CONSERV. DIST.; TOHONO O'ODHAM UTILITY AUTHORITY; SALT RIVER PROJECT; TONOPAH IRRIGATION DISTRICT; USBIA-SAN CARLOS PROJECT; BUCKEYE WATER C&D DISTRICT; WAPA-- WESTERN AREA POWER ADMINISTRATION; MARICOPA COUNTY M W C DIST #1; ELECTRICAL DIST NO8 MARICOPA; GILA RIVER INDIAN UTILITY AUTHORITY (GRICUA); HARQUAHALA VALLEY PWR DISTRICT | city_centroid | UNVERIFIED | 4 |
| 12 | Pendergrass eCommerce DC | Pendergrass, GA | ecommerce |  |  | (unnamed in HIFLD, id 111499) | 0.33 | 230 | (unnamed in HIFLD, id 111499) | 230 | 0.33 | GEORGIA POWER CO; JACKSON ELECTRIC MEMBER CORP - (GA) | city_centroid | UNVERIFIED | 4 |
| 13 | Salt Lake City Fulfillment Center | Salt Lake City, UT | fulfillment | 1000000 | 2022 | ROSE PARK | 0.56 | 115 | (unnamed in HIFLD, id 201744) | 161 | 2.02 | PACIFICORP; WAPA-- WESTERN AREA POWER ADMINISTRATION | zip_centroid | FALSE | 4 |
| 14 | Stockton Next-Generation Fulfillment Center | Stockton, CA | next-gen fulfillment | 900000 | 2026 | HARDING | 0.67 | 66 | STOCKTON A | 115 | 1.17 | PACIFIC GAS & ELECTRIC CO.; WAPA-- WESTERN AREA POWER ADMINISTRATION; LATHROP IRRIGATION DISTRICT | city_centroid | FALSE | 4 |
| 15 | Bentonville Market Fulfillment Center | Bentonville, AR | other |  | 2023 | (unnamed in HIFLD, id 174775) | 0.71 |  | (unnamed in HIFLD, id 121681) | 161 | 1.54 | CITY OF BENTONVILLE - (AR); SOUTHWEST ARKANSAS E C C; SOUTHWESTERN ELECTRIC POWER CO; CARROLL ELECTRIC COOP CORP - (AR); EMPIRE DISTRICT ELECTRIC CO | city_centroid | FALSE | 4 |
| 16 | Joliet Next Generation Fulfillment Center | Joliet, IL | next-gen fulfillment | 1100000 | 2022 | (unnamed in HIFLD, id 124430) | 0.88 | 138 | (unnamed in HIFLD, id 124430) | 138 | 0.88 | COMMONWEALTH EDISON CO | city_centroid | FALSE | 4 |
| 17 | Williamsburg DC | Williamsburg, VA | other | 3000000 |  | (unnamed in HIFLD, id 147968) | 1.12 |  | (unnamed in HIFLD, id 114845) | 230 | 2.8 | VIRGINIA ELECTRIC & POWER CO | city_centroid | FALSE | 4 |
| 18 | Bethlehem eCommerce Fulfillment Center | Bethlehem, PA | ecommerce | 1200000 | 2015 | (unnamed in HIFLD, id 123729) | 1.14 | 69 | QUARRY | 230 | 1.83 | PPL ELECTRIC UTILITIES CORP | city_centroid | FALSE | 4 |
| 19 | Ridgeville Import DC | Ridgeville, SC | import | 3000000 | 2022 | (unnamed in HIFLD, id 150600) | 1.44 | 115 | (unnamed in HIFLD, id 150600) | 115 | 1.44 | DOMINION ENERGY SOUTH CAROLINA, INC; EDISTO ELECTRIC COOP, INC | city_centroid | FALSE | 4 |
| 20 | Monroe Grocery DC | Monroe, GA | grocery | 880000 |  | (unnamed in HIFLD, id 116150) | 1.54 | 115 | (unnamed in HIFLD, id 142331) | 230 | 1.63 | CITY OF MONROE - (GA); WALTON ELECTRIC MEMBER CORP; GEORGIA POWER CO | zip_centroid | FALSE | 4 |
| 21 | Union City Fulfillment Center | Union City, GA | fulfillment | 1200000 |  | (unnamed in HIFLD, id 111558) | 1.73 | 230 | (unnamed in HIFLD, id 111558) | 230 | 1.73 | GEORGIA POWER CO | city_centroid | FALSE | 4 |
| 22 | Olive Branch eCommerce DC | Olive Branch, MS | ecommerce | 1000000 | 2022 | (unnamed in HIFLD, id 111285) | 2.32 | 161 | (unnamed in HIFLD, id 111285) | 161 | 2.32 | ENTERGY MISSISSIPPI LLC; NORTHCENTRAL MISSISSIPPI E P A; CITY OF WEST MEMPHIS - (AR) | city_centroid | FALSE | 4 |
| 23 | Lancaster Next Gen Fulfillment Center | Lancaster, TX | next-gen fulfillment | 1500000 | 2023 | LANCASTER | 2.48 | 138 | LANCASTER | 138 | 2.48 | TRINITY VALLEY ELEC COOP INC; TEXAS-NEW MEXICO POWER CO; ONCOR ELECTRIC DELIVERY COMPANY LLC; FARMERS ELECTRIC COOP, INC - (TX); HILCO ELECTRIC COOPERATIVE, INC. | city_centroid | FALSE | 4 |
| 24 | Lancaster Perishable DC | Lancaster, TX | perishable | 730000 | 2024 | LANCASTER | 2.48 | 138 | LANCASTER | 138 | 2.48 | TRINITY VALLEY ELEC COOP INC; TEXAS-NEW MEXICO POWER CO; ONCOR ELECTRIC DELIVERY COMPANY LLC; FARMERS ELECTRIC COOP, INC - (TX); HILCO ELECTRIC COOPERATIVE, INC. | city_centroid | FALSE | 4 |
| 25 | Baytown DC (Cedar Port, Borusan Rd) | Baytown, TX | other | 1000000 | 2022 | (unnamed in HIFLD, id 300597) | 2.63 | 138 | (unnamed in HIFLD, id 300597) | 138 | 2.63 | SAN BERNARD ELECTRIC COOP, INC; ENTERGY TEXAS INC.; CENTERPOINT ENERGY | city_centroid | FALSE | 4 |

## What HIFLD can't tell us

- **Spare capacity.** HIFLD records location and voltage class only. It has no transformer MVA ratings, no loading, and no hosting-capacity figure. A 138 kV substation can be fully subscribed; a 69 kV one can have 20 MVA to spare. Only the utility's interconnection or load study answers this.
- **Customer-owned vs utility-owned.** The HIFLD substations layer has no owner field. The `sub_owner` column is the retail service territory the substation sits in, i.e. the utility (or utilities) that would serve a new load there, not necessarily the owner of the substation. Some substations near DCs are customer-owned (industrial park, rail, or the DC itself), which changes who you negotiate with and whether the capacity is contractually committed.
- **Feeder and transformer loading.** Whether the distribution feeders from that substation to the DC parcel are loaded at 40% or 95% is invisible here, as is whether the DC takes service at distribution or transmission voltage.
- **Vintage.** The public HIFLD layer stopped updating around 2022 and the open portal closed in 2025. New substations built for 2023+ DCs (Belvidere IL, Lancaster TX, Wellford SC, Stockton CA, Pilesgrove NJ, Carnesville GA) are not in it; only Belvidere has a cited utility release, so the others may be under-ranked.
- **Geocode precision.** See above. A DC that geocodes to a ZIP centroid 3 km from its parcel can show NONE while a substation sits across the road from the actual site, and vice versa.
- **Walmart's own on-site electrical.** Many large DCs have a customer-owned step-down yard or a utility 'dedicated' sub inside the fence that HIFLD names generically (UNKNOWN*) or omits (<69 kV).

## Questions to ask Walmart facilities / energy procurement for each top site

Generic to every site:

1. What is the service voltage and contracted demand (kW) at this DC today, and who is the serving utility and rate schedule?
2. Is the substation feeding the DC utility-owned or Walmart-owned? If Walmart-owned, what is the transformer nameplate (MVA) and the current peak load?
3. Has the utility stated available capacity at the serving substation or feeder (MW) for additional load, and is there a pending interconnection or load-addition study?
4. How much developable land is inside the fence or on the adjoining parcel (acres), and is any of it already reserved for solar, EV charging, or expansion?
5. Does the DC's existing onsite generation (solar, battery, backup gensets) or Walmart's PPA portfolio constrain adding a 10–20 MW behind-the-meter or co-located load?
6. Who at Walmart Realty / Energy signs on a ground lease or easement for a co-located battery + compute installation, and what is the approval path?

Site-specific:

**1. Belvidere Perishable DC — Belvidere, IL**
- Confirm the dedicated 138 kV substation's transformer rating and how much of its capacity is contractually reserved for the DC versus available for a co-located 10–20 MW load.
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**2. Sterling Grocery DC — Sterling, IL**
- Is '(unnamed in HIFLD, id 157089)' (voltage not in HIFLD, ~0.38 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is 'STERLING STEEL' (345 kV, ~1.2 km): does the DC take service from it, and has the utility quoted available capacity there?

**3. Lebanon Consolidation Center — Lebanon, PA**
- Is '(unnamed in HIFLD, id 171805)' (voltage not in HIFLD, ~0.41 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is '(unnamed in HIFLD, id 123853)' (230 kV, ~1.6 km): does the DC take service from it, and has the utility quoted available capacity there?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**4. Monroe Fulfillment Center (former Hayneedle) — Monroe, OH**
- Is '(unnamed in HIFLD, id 112836)' (138 kV, ~0.42 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is 'TODHUNTER SUBSTATION' (345 kV, ~1.78 km): does the DC take service from it, and has the utility quoted available capacity there?

**5. Dallas eCommerce DC — Dallas, TX**
- Is '800/900 NETWORK' (136 kV, ~0.8 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is 'WEST LEVEE' (345 kV, ~1.9 km): does the DC take service from it, and has the utility quoted available capacity there?
- Multiple retail territories overlap here (TRINITY VALLEY ELEC COOP INC; TEXAS-NEW MEXICO POWER CO; ONCOR ELECTRIC DELIVERY COMPANY LLC; FARMERS ELECTRIC COOP, INC - (TX); HILCO ELECTRIC COOPERATIVE, INC.): which utility holds the DC account?

**6. Fort Worth Fulfillment Center (N Beach St) — Fort Worth, TX**
- Is 'ALLIANCE' (345 kV, ~1.45 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (TRI-COUNTY ELECTRIC COOP, INC (TX); UNITED ELECTRIC COOP SERVICE INC - (TX); ONCOR ELECTRIC DELIVERY COMPANY LLC; DENTON COUNTY ELEC COOP, INC): which utility holds the DC account?

**7. Groveport eCommerce DC — Groveport, OH**
- Is 'BIXBY' (345 kV, ~1.84 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (OHIO POWER CO; CITY OF COLUMBUS - (OH)): which utility holds the DC account?

**8. Edgerton Fulfillment Center (Logistics Park Kansas City) — Edgerton, KS**
- Is 'WEST GARDNER' (345 kV, ~1.94 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?

**9. Lewisville Fulfillment Center — Lewisville, TX**
- Is 'JONES STREET' (138 kV, ~2.2 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is 'LEWISVILLE SWITCH' (345 kV, ~2.63 km): does the DC take service from it, and has the utility quoted available capacity there?
- Multiple retail territories overlap here (TRI-COUNTY ELECTRIC COOP, INC (TX); WISE ELECTRIC COOP INC; TEXAS-NEW MEXICO POWER CO; COOKE COUNTY ELEC COOP ASSN; ONCOR ELECTRIC DELIVERY COMPANY LLC; DENTON COUNTY ELEC COOP, INC): which utility holds the DC account?

**10. Elwood Import DC (operated by Schneider/American Port Services) — Elwood, IL**
- Is 'ELWOOD' (345 kV, ~2.82 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?

**11. Glendale Luke Field Building C — Glendale, AZ**
- Is 'GLENDALE' (230 kV, ~0.3 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (CITY OF MESA - (AZ); OCOTILLO WATER CONSERV. DIST.; TOHONO O'ODHAM UTILITY AUTHORITY; SALT RIVER PROJECT; TONOPAH IRRIGATION DISTRICT; USBIA-SAN CARLOS PROJECT; BUCKEYE WATER C&D DISTRICT; WAPA-- WESTERN AREA POWER ADMINISTRATION; MARICOPA COUNTY M W C DIST #1; ELECTRICAL DIST NO8 MARICOPA; GILA RIVER INDIAN UTILITY AUTHORITY (GRICUA); HARQUAHALA VALLEY PWR DISTRICT): which utility holds the DC account?

**12. Pendergrass eCommerce DC — Pendergrass, GA**
- Is '(unnamed in HIFLD, id 111499)' (230 kV, ~0.33 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (GEORGIA POWER CO; JACKSON ELECTRIC MEMBER CORP - (GA)): which utility holds the DC account?

**13. Salt Lake City Fulfillment Center — Salt Lake City, UT**
- Is 'ROSE PARK' (115 kV, ~0.56 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is '(unnamed in HIFLD, id 201744)' (161 kV, ~2.02 km): does the DC take service from it, and has the utility quoted available capacity there?
- Multiple retail territories overlap here (PACIFICORP; WAPA-- WESTERN AREA POWER ADMINISTRATION): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**14. Stockton Next-Generation Fulfillment Center — Stockton, CA**
- Is 'HARDING' (66 kV, ~0.67 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is 'STOCKTON A' (115 kV, ~1.17 km): does the DC take service from it, and has the utility quoted available capacity there?
- Multiple retail territories overlap here (PACIFIC GAS & ELECTRIC CO.; WAPA-- WESTERN AREA POWER ADMINISTRATION; LATHROP IRRIGATION DISTRICT): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**15. Bentonville Market Fulfillment Center — Bentonville, AR**
- Is '(unnamed in HIFLD, id 174775)' (voltage not in HIFLD, ~0.71 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is '(unnamed in HIFLD, id 121681)' (161 kV, ~1.54 km): does the DC take service from it, and has the utility quoted available capacity there?
- Multiple retail territories overlap here (CITY OF BENTONVILLE - (AR); SOUTHWEST ARKANSAS E C C; SOUTHWESTERN ELECTRIC POWER CO; CARROLL ELECTRIC COOP CORP - (AR); EMPIRE DISTRICT ELECTRIC CO): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**16. Joliet Next Generation Fulfillment Center — Joliet, IL**
- Is '(unnamed in HIFLD, id 124430)' (138 kV, ~0.88 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**17. Williamsburg DC — Williamsburg, VA**
- Is '(unnamed in HIFLD, id 147968)' (voltage not in HIFLD, ~1.12 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is '(unnamed in HIFLD, id 114845)' (230 kV, ~2.8 km): does the DC take service from it, and has the utility quoted available capacity there?

**18. Bethlehem eCommerce Fulfillment Center — Bethlehem, PA**
- Is '(unnamed in HIFLD, id 123729)' (69 kV, ~1.14 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is 'QUARRY' (230 kV, ~1.83 km): does the DC take service from it, and has the utility quoted available capacity there?

**19. Ridgeville Import DC — Ridgeville, SC**
- Is '(unnamed in HIFLD, id 150600)' (115 kV, ~1.44 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (DOMINION ENERGY SOUTH CAROLINA, INC; EDISTO ELECTRIC COOP, INC): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**20. Monroe Grocery DC — Monroe, GA**
- Is '(unnamed in HIFLD, id 116150)' (115 kV, ~1.54 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- The strongest substation within 3 km is '(unnamed in HIFLD, id 142331)' (230 kV, ~1.63 km): does the DC take service from it, and has the utility quoted available capacity there?
- Multiple retail territories overlap here (CITY OF MONROE - (GA); WALTON ELECTRIC MEMBER CORP; GEORGIA POWER CO): which utility holds the DC account?

**21. Union City Fulfillment Center — Union City, GA**
- Is '(unnamed in HIFLD, id 111558)' (230 kV, ~1.73 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?

**22. Olive Branch eCommerce DC — Olive Branch, MS**
- Is '(unnamed in HIFLD, id 111285)' (161 kV, ~2.32 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (ENTERGY MISSISSIPPI LLC; NORTHCENTRAL MISSISSIPPI E P A; CITY OF WEST MEMPHIS - (AR)): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**23. Lancaster Next Gen Fulfillment Center — Lancaster, TX**
- Is 'LANCASTER' (138 kV, ~2.48 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (TRINITY VALLEY ELEC COOP INC; TEXAS-NEW MEXICO POWER CO; ONCOR ELECTRIC DELIVERY COMPANY LLC; FARMERS ELECTRIC COOP, INC - (TX); HILCO ELECTRIC COOPERATIVE, INC.): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**24. Lancaster Perishable DC — Lancaster, TX**
- Is 'LANCASTER' (138 kV, ~2.48 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (TRINITY VALLEY ELEC COOP INC; TEXAS-NEW MEXICO POWER CO; ONCOR ELECTRIC DELIVERY COMPANY LLC; FARMERS ELECTRIC COOP, INC - (TX); HILCO ELECTRIC COOPERATIVE, INC.): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?

**25. Baytown DC (Cedar Port, Borusan Rd) — Baytown, TX**
- Is '(unnamed in HIFLD, id 300597)' (138 kV, ~2.63 km from the geocoded point) the substation that actually serves this DC, and is it on or adjoining the parcel?
- Multiple retail territories overlap here (SAN BERNARD ELECTRIC COOP, INC; ENTERGY TEXAS INC.; CENTERPOINT ENERGY): which utility holds the DC account?
- As a 2022+ build, was a dedicated substation or transmission-level tap built for this site, and what is its nameplate MVA?
